# 変電設備運転・保守報告書

## 報告書基本情報
- **報告書番号**: SS-2025-0710-007
- **報告期間**: 2025年7月1日～7月10日
- **作成者**: 変電部 運転課長 田中電力
- **承認者**: 変電部長 山田変子
- **対象変電所**: 新宿変電所、中野変電所、立川変電所

## 1. 変電設備運転概要

### 1.1 対象変電所諸元

**新宿変電所**
- **受電電圧**: 22kV（東京電力より受電）
- **変圧器容量**: 20MVA × 2台（合計40MVA）
- **き電電圧**: DC1,500V
- **整流装置**: シリコン整流器 10MW × 4台
- **運転開始**: 1964年（築61年）、更新：2010年

**中野変電所**
- **受電電圧**: 22kV
- **変圧器容量**: 15MVA × 2台（合計30MVA）
- **き電電圧**: DC1,500V
- **整流装置**: シリコン整流器 7.5MW × 4台
- **運転開始**: 1975年（築50年）、更新：2015年

**立川変電所**
- **受電電圧**: 66kV（一次受電）
- **変圧器容量**: 25MVA × 2台（合計50MVA）
- **き電電圧**: DC1,500V
- **整流装置**: シリコン整流器 12.5MW × 4台
- **運転開始**: 1985年（築40年）

### 1.2 運転体制

**運転管理**
- **中央給電指令所**: 24時間監視・制御
- **現地運転員**: 各変電所1名（日勤）
- **保守員**: 巡回点検（週3回）
- **緊急対応**: 24時間オンコール体制

## 2. 電力需給実績

### 2.1 月間電力使用量

**2025年7月1日～10日実績**

| 変電所 | 受電電力量(MWh) | 前年同期比 | き電電力量(MWh) | 効率(%) |
|--------|-----------------|------------|-----------------|---------|
| 新宿 | 2,850 | +5.2% | 2,565 | 90.0 |
| 中野 | 2,100 | +3.8% | 1,890 | 90.0 |
|立川 | 3,200 | +4.5% | 2,880 | 90.0 |
| **合計** | **8,150** | **+4.5%** | **7,335** | **90.0** |

### 2.2 時間帯別負荷特性

**平日ピーク負荷（7月8日）**
- **朝ラッシュ**（8:00-9:00）: 45.2MW
- **昼間**（12:00-13:00）: 32.8MW
- **夕ラッシュ**（18:00-19:00）: 48.6MW
- **深夜**（2:00-3:00）: 12.5MW

**休日負荷（7月6日）**
- **最大負荷**: 35.4MW（14:00）
- **最小負荷**: 8.9MW（4:00）
- **平均負荷**: 22.1MW

### 2.3 回生電力活用実績

**回生電力量**
- **発生量**: 1,470MWh（き電電力量の20.0%）
- **有効活用**: 1,323MWh（活用率90.0%）
- **売電量**: 147MWh（10.0%）

**省エネ効果**
- **CO₂削減量**: 588t-CO₂（電力係数0.4t-CO₂/MWh）
- **電力料金削減**: 約294万円（20円/kWh換算）

## 3. 主変圧器運転状況

### 3.1 新宿変電所主変圧器

**1号変圧器（20MVA）**
- **負荷率**: 平均65%（最大85%）
- **油温**: 最高68℃（警報値：85℃）
- **絶縁油**: 絶縁破壊電圧65kV（基準値：50kV以上）
- **部分放電**: 検出なし
- **判定**: 正常

**2号変圧器（20MVA）**
- **負荷率**: 平均62%（最大80%）
- **油温**: 最高66℃
- **絶縁油**: 絶縁破壊電圧68kV
- **ガス分析**: 水素・アセチレン正常値
- **判定**: 正常

**冷却装置**
- **強制油循環**: 正常運転
- **冷却ファン**: 4台中全台正常
- **油ポンプ**: 2台とも正常

### 3.2 中野変電所主変圧器

**1号変圧器（15MVA）**
- **負荷率**: 平均58%（最大75%）
- **巻線温度**: 最高72℃（警報値：95℃）
- **絶縁抵抗**: 5,000MΩ（基準値：1,000MΩ以上）
- **振動**: 0.5mm/s（基準値：2.0mm/s以下）
- **判定**: 正常

**2号変圧器（15MVA）**
- **負荷率**: 平均55%（最大70%）
- **油中ガス**: 全項目正常値
- **ブッシング**: 外観・絶縁とも正常
- **タップ切替器**: 動作回数記録、正常
- **判定**: 正常

### 3.3 立川変電所主変圧器

**1号変圧器（25MVA）**
- **負荷率**: 平均70%（最大90%）
- **油温上昇**: 45℃（周囲温度+40℃）
- **絶縁油劣化**: 酸価0.08（基準値：0.15以下）
- **水分**: 8ppm（基準値：20ppm以下）
- **判定**: 正常

**2号変圧器（25MVA）**
- **負荷率**: 平均68%（最大88%）
- **保護継電器**: 動作試験正常
- **接地抵抗**: 0.8Ω（基準値：1.0Ω以下）
- **雷害対策**: 避雷器正常
- **判定**: 正常

## 4. 整流装置運転状況

### 4.1 シリコン整流器性能

**新宿変電所整流器（10MW×4台）**

**1号整流器**
- **出力電圧**: DC1,650V（無負荷時）
- **出力電流**: 最大6,060A
- **効率**: 96.8%（定格負荷時）
- **高調波**: THD 3.2%（基準値：5%以下）
- **冷却**: 強制空冷、正常

**2号整流器**
- **サイリスタ**: 全素子正常
- **制御回路**: 位相制御正常
- **保護回路**: 過電流・過電圧保護正常
- **絶縁**: 対地絶縁500MΩ以上

**3号・4号整流器**
- **並列運転**: 負荷分担正常
- **自動切替**: 故障時切替動作確認済み
- **予備機**: 常時待機状態

### 4.2 整流器保護装置

**過電流保護**
- **瞬時過電流**: 8,000A（動作時間：0.1秒）
- **限時過電流**: 7,000A（動作時間：1.0秒）
- **動作試験**: 月1回実施、正常

**過電圧保護**
- **直流過電圧**: 1,800V（動作時間：0.2秒）
- **交流過電圧**: 25kV（動作時間：0.5秒）
- **動作試験**: 正常

**地絡保護**
- **零相電流**: 100A（動作時間：0.3秒）
- **地絡方向**: 正常
- **絶縁監視**: 常時監視中

## 5. 配電設備点検結果

### 5.1 高圧配電盤

**22kV受電盤**
- **断路器**: 開閉動作確認、正常
- **遮断器**: SF₆ガス圧力正常
- **計器用変成器**: 精度確認、正常
- **保護継電器**: 整定値確認、正常

**6.6kV配電盤**
- **真空遮断器**: 真空度測定、正常
- **電力ヒューズ**: 外観確認、正常
- **母線**: 接続部温度測定、正常
- **絶縁**: 絶縁抵抗測定、基準値以上

### 5.2 直流配電設備

**1,500V直流盤**
- **直流遮断器**: 動作確認、正常
- **分流器**: 精度確認、誤差±0.5%以内
- **避雷器**: 漏れ電流測定、正常
- **母線**: 接続部点検、異常なし

**き電線開閉器**
- **電動操作**: 遠隔制御確認、正常
- **表示灯**: 開閉状態表示確認
- **インターロック**: 安全装置確認
- **手動操作**: 緊急時操作確認

### 5.3 補助電源設備

**直流電源装置**
- **蓄電池**: 鉛蓄電池110V系
- **比重**: 1.280（基準値：1.280±0.010）
- **電圧**: 各セル2.15V（基準値：2.1V以上）
- **容量試験**: 年1回実施予定

**無停電電源装置（UPS）**
- **入力電圧**: AC200V±10%
- **出力電圧**: AC100V±1%
- **バッテリー**: 正常、バックアップ時間30分
- **切替時間**: 0.01秒以下

## 6. 監視制御システム

### 6.1 SCADA（監視制御システム）

**中央給電指令所**
- **監視項目**: 電圧、電流、電力、温度等
- **制御項目**: 遮断器、断路器開閉
- **警報項目**: 130項目監視中
- **データ更新**: 2秒周期

**通信設備**
- **主回線**: 光ファイバー（10Mbps）
- **予備回線**: 無線（2Mbps）
- **通信品質**: パケット損失率0.01%以下
- **可用性**: 99.9%以上

### 6.2 自動制御機能

**負荷配分制御**
- **整流器間**: 自動負荷分担
- **変電所間**: 電圧調整による配分
- **効果**: 損失最小化、設備保護

**故障時自動切替**
- **整流器故障**: 予備機自動投入
- **主変圧器故障**: 他変電所からバックアップ
- **切替時間**: 平均0.5秒

## 7. 保守作業実績

### 7.1 定期点検

**月次点検（7月実施分）**
- **主変圧器**: 油温、ガス圧、絶縁油点検
- **整流器**: サイリスタ、冷却装置点検
- **配電盤**: 接続部温度、絶縁抵抗測定
- **蓄電池**: 電圧、比重、外観点検

**年次点検（計画）**
- **主変圧器**: 絶縁油分析、部分放電測定
- **整流器**: サイリスタ特性試験
- **保護継電器**: 動作試験、整定値確認
- **接地系統**: 接地抵抗測定

### 7.2 予防保全作業

**絶縁油管理**
- **油中ガス分析**: 月1回実施
- **絶縁破壊電圧**: 月1回測定
- **水分測定**: 3ヶ月毎実施
- **油交換**: 劣化状況により判断

**清掃作業**
- **碍子清拭**: 月1回実施
- **盤内清掃**: 3ヶ月毎実施
- **冷却装置**: フィルター交換月1回
- **建屋清掃**: 週1回実施

### 7.3 設備更新工事

**実施済み工事**
- **中野変電所**: 保護継電器更新（6月完了）
- **立川変電所**: 直流盤部分更新（7月完了）

**計画工事**
- **新宿変電所**: 整流器冷却装置更新（8月予定）
- **全変電所**: 監視装置ソフトウェア更新（9月予定）

## 8. 故障・事故対応

### 8.1 発生事象

**7月5日 15:30 中野変電所**
- **事象**: 2号整流器過電流警報
- **原因**: き電線地絡による過電流
- **影響**: 自動切替により運転継続
- **復旧**: 地絡除去後30分で正常復帰

**対応措置**
1. **即時対応**: 予備機自動投入
2. **原因調査**: 地絡箇所特定・除去
3. **再発防止**: 巡視強化、絶縁監視強化

### 8.2 保護協調

**保護継電器動作実績**
- **過電流保護**: 1件（正常動作）
- **地絡保護**: 1件（正常動作）
- **差動保護**: 0件
- **不要動作**: 0件

**協調確認**
- **上位系統**: 東京電力系統との協調確認済み
- **下位系統**: き電系統保護との協調良好
- **選択遮断**: 故障区間のみ切離し成功

## 9. 電力品質管理

### 9.1 電圧品質

**き電電圧管理**
- **基準電圧**: DC1,500V
- **電圧変動**: ±10%以内（1,350V～1,650V）
- **実績**: 最大変動±8%（基準値内）

**高調波管理**
- **測定項目**: 5次、7次、11次、13次高調波
- **基準値**: 各次数とも5%以下
- **実績**: 最大3.2%（基準値内）

### 9.2 周波数品質

**商用電源周波数**
- **基準値**: 50Hz±0.2Hz
- **実績**: 49.95Hz～50.05Hz
- **品質**: 良好

**制御周波数**
- **整流器制御**: 300Hz
- **監視制御**: 通信品質良好
- **ノイズ**: 基準値以下

## 10. 省エネ・環境対策

### 10.1 省エネ対策実績

**変圧器損失低減**
- **無負荷損**: 設計値比95%
- **負荷損**: 設計値比92%
- **総合効率**: 98.5%（目標98.0%）

**整流器効率向上**
- **定格効率**: 96.8%（従来型95.5%）
- **部分負荷効率**: 95.2%（50%負荷時）
- **年間省エネ量**: 約180MWh

### 10.2 環境対策

**SF₆ガス管理**
- **漏洩量**: 年間0.1%以下（目標1%以下）
- **回収率**: 99.5%
- **代替ガス**: 新設備で検討中

**PCB対策**
- **含有機器**: 全て撤去完了（2020年）
- **代替機器**: 環境対応型に更新済み
- **処理**: 適正処理完了

**騒音対策**
- **変圧器**: 防音壁設置済み
- **冷却ファン**: 低騒音型採用
- **測定値**: 昼間45dB、夜間40dB（基準値内）

## 11. 設備投資計画

### 11.1 短期計画（1年以内）

**更新工事**
- **新宿変電所**: 整流器制御装置更新（5,000万円）
- **中野変電所**: 主変圧器冷却装置更新（3,000万円）
- **立川変電所**: 監視制御装置更新（4,000万円）

**改良工事**
- **全変電所**: LED照明化（500万円）
- **予備品**: 主要機器予備品確保（2,000万円）

### 11.2 中期計画（5年以内）

**大規模更新**
- **新宿変電所**: 主変圧器更新（3億円）
- **中野変電所**: 整流器全面更新（2億円）
- **立川変電所**: 受電設備更新（1.5億円）

**機能向上**
- **スマートグリッド**: 需給調整機能強化
- **再生可能エネルギー**: 太陽光発電連系
- **蓄電設備**: 大容量蓄電池導入検討

### 11.3 長期計画（10年以内）

**次世代技術導入**
- **AI活用**: 故障予測システム
- **IoT**: 設備状態常時監視
- **デジタル化**: 設備台帳電子化

**脱炭素対応**
- **再エネ100%**: 受電電力の再エネ化
- **省エネ**: さらなる効率向上
- **電化促進**: 他エネルギーからの転換

## 12. 運転員教育・技能向上

### 12.1 教育訓練実績

**定期教育**
- **月次教育**: 安全・技術教育（月1回）
- **年次教育**: 法定教育、専門技術（年4回）
- **緊急時訓練**: 事故対応訓練（年2回）

**資格取得**
- **電気主任技術者**: 3名在籍
- **電気工事士**: 8名在籍
- **エネルギー管理士**: 2名在籍

### 12.2 技能向上

**技術研修**
- **メーカー研修**: 新技術習得（年2回）
- **社内研修**: 事例研究、改善提案
- **外部研修**: 学会、技術講習会参加

**技能伝承**
- **ベテラン指導**: OJTによる技能継承
- **マニュアル整備**: 作業手順書更新
- **ナレッジ共有**: 技術情報データベース

## 13. 添付資料

1. 変電所単線結線図
2. 月間運転データ
3. 保守点検記録
4. 故障対応記録
5. 電力品質測定データ
6. 省エネ効果分析資料

---

**作成者**: 田中電力 ㊞  
**承認者**: 山田変子 ㊞  
**報告日**: 2025年7月10日
